{"Lights": {"lights": {"design_level_calculation_method": "Watts/Area", "end_use_subcategory": "GeneralLights", "fraction_radiant": 0.32, "fraction_replaceable": 0, "fraction_visible": 0.23, "idf_max_extensible_fields": 0, "idf_max_fields": 12, "return_air_fraction": 0, "zone_or_zonelist_name": "room", "watts_per_zone_floor_area": 5, "schedule_name": "livingroom_lights"}}, "GlobalGeometryRules": {"GlobalGeometryRules 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "coordinate_system": "Relative", "daylighting_reference_point_coordinate_system": "Relative", "rectangular_surface_coordinate_system": "Relative", "starting_vertex_position": "UpperLeftCorner", "vertex_entry_direction": "Counterclockwise"}}, "Zone": {"room": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 0, "y_origin": 0, "z_origin": 0}, "hive_3": {"direction_of_relative_north": 0.0, "idf_max_extensible_fields": 0, "idf_max_fields": 7, "multiplier": 1, "x_origin": 0, "y_origin": 0, "z_origin": 0}}, "BuildingSurface:Detailed": {"ceiling": {"construction_name": "ceiling_construction", "zone_name": "room", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}], "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "surface_type": "Roof", "wind_exposure": "WindExposed"}, "floor": {"surface_type": "Floor", "zone_name": "room", "construction_name": "floor_construction", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "vertices": [{"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}], "outside_boundary_condition": "OtherSideConditionsModel", "outside_boundary_condition_object": "GroundCoupledOSCM", "sun_exposure": "NoSun", "wind_exposure": "NoWind"}, "wall-0": {"surface_type": "Wall", "construction_name": "wall_construction", "zone_name": "room", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "vertices": [{"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}], "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed"}, "wall-1": {"surface_type": "Wall", "construction_name": "wall_construction", "zone_name": "room", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "vertices": [{"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}], "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed"}, "wall-2": {"surface_type": "Wall", "construction_name": "wall_construction", "zone_name": "room", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 2.5}], "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed"}, "wall-3": {"surface_type": "Wall", "construction_name": "wall_construction", "zone_name": "room", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 2.5}], "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "hive_3_wall-1"}, "hive_3_ceiling": {"zone_name": "hive_3", "construction_name": "ceiling_construction", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "outside_boundary_condition": "Outdoors", "surface_type": "Roof", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "vertices": [{"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}]}, "hive_3_floor": {"zone_name": "hive_3", "surface_type": "Floor", "construction_name": "floor_construction", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "outside_boundary_condition": "OtherSideConditionsModel", "outside_boundary_condition_object": "GroundCoupledOSCM", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}]}, "hive_3_wall-0": {"outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "construction_name": "wall_construction", "surface_type": "Wall", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "zone_name": "hive_3", "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}]}, "hive_3_wall-1": {"outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall-3", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "construction_name": "wall_construction_inverse", "surface_type": "Wall", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "zone_name": "hive_3", "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}]}, "hive_3_wall-2": {"outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "construction_name": "wall_construction", "surface_type": "Wall", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "zone_name": "hive_3", "vertices": [{"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}]}, "hive_3_wall-3": {"outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "construction_name": "wall_construction", "surface_type": "Wall", "idf_max_extensible_fields": 12, "idf_max_fields": 22, "number_of_vertices": 4.0, "zone_name": "hive_3", "vertices": [{"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": -5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}]}}, "People": {"people": {"fraction_radiant": 0.3, "idf_max_extensible_fields": 0, "idf_max_fields": 10, "number_of_people_calculation_method": "People", "zone_or_zonelist_name": "room", "number_of_people": 4, "number_of_people_schedule_name": "livingroom_occup", "activity_level_schedule_name": "livingroom_activity"}}, "AirflowNetwork:SimulationControl": {"Ventilacao": {"absolute_airflow_convergence_tolerance": 0.0001, "airflownetwork_control": "MultizoneWithoutDistribution", "building_type": "HighRise", "convergence_acceleration_limit": -0.5, "height_selection_for_local_wind_pressure_calculation": "OpeningHeight", "initialization_type": "ZeroNodePressures", "maximum_number_of_iterations": 500, "relative_airflow_convergence_tolerance": 0.01, "idf_max_extensible_fields": 0, "idf_max_fields": 12, "wind_pressure_coefficient_type": "Input", "azimuth_angle_of_long_axis_of_building": 0, "ratio_of_building_width_along_short_axis_to_width_along_long_axis": 0.85}}, "AirflowNetwork:MultiZone:Zone": {"AirflowNetwork:MultiZone:Zone 1": {"indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "idf_max_extensible_fields": 0, "idf_max_fields": 8, "zone_name": "room"}, "AirflowNetwork:MultiZone:Zone 4": {"idf_max_extensible_fields": 0, "idf_max_fields": 8, "idf_order": 78, "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "zone_name": "hive_3"}}, "AirflowNetwork:MultiZone:WindPressureCoefficientArray": {"ventos": {"idf_max_extensible_fields": 0, "idf_max_fields": 13, "wind_direction_1": 0.0, "wind_direction_2": 30.0, "wind_direction_3": 60.0, "wind_direction_4": 90.0, "wind_direction_5": 120.0, "wind_direction_6": 150.0, "wind_direction_7": 180.0, "wind_direction_8": 210.0, "wind_direction_9": 240.0, "wind_direction_10": 270.0, "wind_direction_11": 300.0, "wind_direction_12": 330.0}}, "AirflowNetwork:MultiZone:Component:DetailedOpening": {"detailed_window": {"air_mass_flow_coefficient_when_opening_is_closed": 0.0001, "air_mass_flow_exponent_when_opening_is_closed": 0.65, "discharge_coefficient_for_opening_factor_1": 0.001, "discharge_coefficient_for_opening_factor_2": 0.6, "extra_crack_length_or_height_of_pivoting_axis": 0.0, "height_factor_for_opening_factor_1": 0.0, "height_factor_for_opening_factor_2": 1.0, "number_of_sets_of_opening_factor_data": 2, "opening_factor_1": 0.0, "opening_factor_2": 1.0, "start_height_factor_for_opening_factor_1": 0.0, "start_height_factor_for_opening_factor_2": 0.0, "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted", "width_factor_for_opening_factor_1": 0.0, "idf_max_extensible_fields": 0, "idf_max_fields": 16, "width_factor_for_opening_factor_2": 0.6}, "detailed_door": {"air_mass_flow_coefficient_when_opening_is_closed": 5e-05, "air_mass_flow_exponent_when_opening_is_closed": 0.65, "discharge_coefficient_for_opening_factor_1": 0.001, "discharge_coefficient_for_opening_factor_2": 0.6, "extra_crack_length_or_height_of_pivoting_axis": 0.0, "height_factor_for_opening_factor_1": 0.0, "height_factor_for_opening_factor_2": 1.0, "number_of_sets_of_opening_factor_data": 2, "opening_factor_1": 0.0, "opening_factor_2": 1.0, "start_height_factor_for_opening_factor_1": 0.0, "start_height_factor_for_opening_factor_2": 0.0, "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted", "width_factor_for_opening_factor_1": 0.0, "idf_max_extensible_fields": 0, "idf_max_fields": 16, "width_factor_for_opening_factor_2": 0.6}}, "Construction": {"ceiling_construction": {"idf_max_extensible_fields": 0, "idf_max_fields": 4, "layer_2": "Camara_ar_atico_telhado", "layer_3": "Forro Madeira", "outside_layer": "fibrocimento telha"}, "floor_construction": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "layer_2": "Piso ceramico", "outside_layer": "Concreto Piso"}, "door_construction": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "PortaMadInt3cm"}, "glass_construction": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material"}, "wall_construction": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "layer_2": "concrete", "outside_layer": "EPS"}, "wall_construction_inverse": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "outside_layer": "concrete", "layer_2": "EPS"}}, "Material": {"ArgamassaReboco(25mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 1.15, "density": 2000.0, "roughness": "Rough", "specific_heat": 1000.0, "thermal_absorptance": 0.9, "solar_absorptance": 0.7, "thickness": 0.025, "visible_absorptance": 0.7}, "Ceram Tij 8 fur circ (10 cm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "conductivity": 0.9, "density": 1103.0, "roughness": "Rough", "specific_heat": 920.0, "thermal_absorptance": 0.9, "thickness": 0.033}, "concrete": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "density": 2200.0, "roughness": "Rough", "solar_absorptance": 0.7, "specific_heat": 1000.0, "thermal_absorptance": 0.9, "visible_absorptance": 0.7, "conductivity": 1.75, "thickness": 0.07527272727272727}, "Concreto 10 cm": {"conductivity": 1.75, "density": 2200, "idf_max_extensible_fields": 0, "idf_max_fields": 9, "roughness": "Rough", "solar_absorptance": 0.5, "specific_heat": 1000, "thermal_absorptance": 0.9, "thickness": 0.1, "visible_absorptance": 0.5}, "Concreto Piso": {"conductivity": 1.75, "density": 2200, "idf_max_extensible_fields": 0, "idf_max_fields": 9, "roughness": "Rough", "solar_absorptance": 0.5, "specific_heat": 1000, "thermal_absorptance": 0.9, "thickness": 0.07, "visible_absorptance": 0.5}, "Forro Madeira": {"conductivity": 0.1, "density": 400, "idf_max_extensible_fields": 0, "idf_max_fields": 9, "roughness": "Smooth", "solar_absorptance": 0.5, "specific_heat": 2300, "thermal_absorptance": 0.9, "thickness": 0.01, "visible_absorptance": 0.5}, "Piso ceramico": {"conductivity": 1.05, "density": 2000, "idf_max_extensible_fields": 0, "idf_max_fields": 9, "roughness": "Smooth", "solar_absorptance": 0.5, "specific_heat": 920, "thermal_absorptance": 0.9, "thickness": 0.0075, "visible_absorptance": 0.5}, "PortaMadInt3cm": {"conductivity": 0.15, "density": 650, "idf_max_extensible_fields": 0, "idf_max_fields": 9, "roughness": "MediumSmooth", "solar_absorptance": 0.5, "specific_heat": 2300, "thermal_absorptance": 0.9, "thickness": 0.03, "visible_absorptance": 0.5}, "fibrocimento telha": {"conductivity": 0.65, "density": 1700, "idf_max_extensible_fields": 0, "idf_max_fields": 9, "roughness": "Rough", "solar_absorptance": 0.5, "specific_heat": 840, "thermal_absorptance": 0.9, "thickness": 0.008, "visible_absorptance": 0.5}}, "Material:NoMass": {"EPS": {"idf_max_extensible_fields": 0, "idf_max_fields": 6, "roughness": "Smooth", "thermal_absorptance": 0.9, "visible_absorptance": 0.7, "thermal_resistance": 0.0319049654729302, "solar_absorptance": 0.5}}, "Material:AirGap": {"Camara_ar_atico_telhado": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "thermal_resistance": 0.21}, "CavidadeBloco:CamaradeAr(20-50mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "thermal_resistance": 0.16}}, "Output:Diagnostics": {"Output:Diagnostics 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "key_1": "DisplayAllWarnings", "key_2": "DisplayExtraWarnings"}}, "Output:EnergyManagementSystem": {"Output:EnergyManagementSystem 1": {"actuator_availability_dictionary_reporting": "NotByUniqueKeyNames", "ems_runtime_language_debug_output_level": "ErrorsOnly", "idf_max_extensible_fields": 0, "idf_max_fields": 3, "internal_variable_availability_dictionary_reporting": "NotByUniqueKeyNames"}}, "Output:Surfaces:Drawing": {"Output:Surfaces:Drawing 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "report_specifications_1": "ThickPolyline", "report_type": "DXF"}}, "Output:Table:SummaryReports": {"Output:Table:SummaryReports 1": {"idf_max_extensible_fields": 1, "idf_max_fields": 1, "reports": [{"report_name": "AllSummary"}]}}, "Output:Variable": {"Output:Variable 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Site Outdoor Air Drybulb Temperature"}, "Output:Variable 2": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "room", "reporting_frequency": "Timestep", "variable_name": "Zone Operative Temperature"}, "Output:Variable 6": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "people", "reporting_frequency": "Timestep", "variable_name": "People Occupant Count"}, "Output:Variable 8": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Ideal Loads Zone Total Heating Energy"}, "Output:Variable 9": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Ideal Loads Zone Total Cooling Energy"}, "Output:Variable 10": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Surface Venting Window or Door Opening Factor"}, "Output:Variable 11": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Mean Air Temperature"}, "Output:Variable 12": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Infiltration Air Change Rate"}, "Output:Variable 13": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "room", "reporting_frequency": "Timestep", "variable_name": "Zone Mean Air Temperature"}, "Output:Variable 16": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "VN", "reporting_frequency": "Timestep", "variable_name": "Schedule Value"}, "Output:Variable 19": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "HVAC", "reporting_frequency": "Timestep", "variable_name": "Schedule Value"}, "Output:Variable 22": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Ideal Loads Zone Total Cooling Energy"}, "Output:Variable 23": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance Internal Convective Heat Gain Rate"}, "Output:Variable 24": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance Surface Convection Rate"}, "Output:Variable 25": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance Interzone Air Transfer Rate"}, "Output:Variable 26": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate"}, "Output:Variable 27": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance System Air Transfer Rate"}, "Output:Variable 28": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance System Convective Heat Gain Rate"}, "Output:Variable 29": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"}, "Output:Variable 30": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "Zone Ideal Loads Zone Total Cooling Rate"}, "Output:Variable 31": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Linkage Node 1 to Node 2 Mass Flow Rate"}, "Output:Variable 32": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Linkage Node 2 to Node 1 Mass Flow Rate"}, "Output:Variable 33": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Infiltration Sensible Heat Gain Rate"}, "Output:Variable 34": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Mixing Sensible Heat Gain Rate"}, "Output:Variable 35": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Infiltration Sensible Heat Loss Rate"}, "Output:Variable 36": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Mixing Sensible Heat Loss Rate"}, "Output:Variable 37": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Infiltration Latent Heat Gain Rate"}, "Output:Variable 38": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Mixing Latent Heat Gain Rate"}, "Output:Variable 39": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Mixing Latent Heat Loss Rate"}, "Output:Variable 40": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Infiltration Mass"}, "Output:Variable 41": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Timestep", "variable_name": "AFN Zone Mixing Mass"}}, "Output:VariableDictionary": {"Output:VariableDictionary 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "key_field": "IDF"}, "Output:VariableDictionary 2": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "key_field": "regular"}}, "OutputControl:Table:Style": {"OutputControl:Table:Style 1": {"column_separator": "Comma", "idf_max_extensible_fields": 0, "idf_max_fields": 2, "unit_conversion": "JtoKWH"}}, "RunPeriod": {"Ano": {"apply_weekend_holiday_rule": "No", "begin_day_of_month": 1, "begin_month": 1, "day_of_week_for_start_day": "Monday", "end_day_of_month": 31, "end_month": 12, "idf_max_extensible_fields": 0, "idf_max_fields": 13, "use_weather_file_daylight_saving_period": "No", "use_weather_file_holidays_and_special_days": "No", "use_weather_file_rain_indicators": "No", "use_weather_file_snow_indicators": "No"}}, "Schedule:Compact": {"HVACTemplate-Always 4": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 24:00"}, {"field": 4}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "HVACTemplate Any Number"}, "HVACTemplate-Always 18": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 24:00"}, {"field": 18}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "HVACTemplate Any Number"}, "HVACTemplate-Always 23": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 24:00"}, {"field": 23}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "HVACTemplate Any Number"}, "bedroom_activity": {"data": [{"field": "Through: 12/31"}, {"field": "For:AllDays"}, {"field": "Until: 24:00"}, {"field": 81}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "atividade"}, "livingroom_activity": {"data": [{"field": "Through: 12/31"}, {"field": "For:AllDays"}, {"field": "Until: 24:00"}, {"field": 108}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "atividade"}, "livingroom_equipment": {"data": [{"field": "Through: 12/31"}, {"field": "For:AllDays"}, {"field": "Until: 14:00"}, {"field": 0}, {"field": "Until: 22:00"}, {"field": 1}, {"field": "Until: 24:00"}, {"field": 0}], "idf_max_extensible_fields": 8, "idf_max_fields": 10, "schedule_type_limits_name": "fracao"}, "bedroom_lights": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 6:00"}, {"field": 0}, {"field": "Until: 8:00"}, {"field": 1}, {"field": "Until: 22:00"}, {"field": 0}, {"field": "Until: 24:00"}, {"field": 1}], "idf_max_extensible_fields": 10, "idf_max_fields": 12, "schedule_type_limits_name": "fracao"}, "livingroom_lights": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 16:00"}, {"field": 0}, {"field": "Until: 22:00"}, {"field": 1}, {"field": "Until: 24:00"}, {"field": 0}], "idf_max_extensible_fields": 8, "idf_max_fields": 10, "schedule_type_limits_name": "fracao"}, "bedroom_occup": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until:  8:00"}, {"field": 1}, {"field": "Until: 22:00"}, {"field": 0}, {"field": "Until: 24:00"}, {"field": 1}], "idf_max_extensible_fields": 8, "idf_max_fields": 10, "schedule_type_limits_name": "fracao"}, "livingroom_occup": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 14:00"}, {"field": 0}, {"field": "Until: 18:00"}, {"field": 0.5}, {"field": "Until: 22:00"}, {"field": 1}, {"field": "Until: 24:00"}, {"field": 0}], "idf_max_extensible_fields": 10, "idf_max_fields": 12, "schedule_type_limits_name": "fracao"}, "Temp_setpoint": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 24:00"}, {"field": 19}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "TEMPERATURE"}}, "Schedule:Constant": {"HVAC": {"hourly_value": 0, "idf_max_extensible_fields": 0, "idf_max_fields": 3, "schedule_type_limits_name": "On_Off"}, "VN": {"hourly_value": 1, "idf_max_extensible_fields": 0, "idf_max_fields": 3, "schedule_type_limits_name": "On_Off"}}, "ScheduleTypeLimits": {"HVACTemplate Any Number": {"idf_max_extensible_fields": 0, "idf_max_fields": 1}, "On_Off": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "lower_limit_value": 0, "numeric_type": "Discrete", "unit_type": "Control", "upper_limit_value": 1}, "TEMPERATURE": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "lower_limit_value": 0, "numeric_type": "Continuous", "unit_type": "Temperature", "upper_limit_value": 50}, "atividade": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "lower_limit_value": 0, "numeric_type": "Continuous", "unit_type": "ActivityLevel", "upper_limit_value": 1000}, "fracao": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "lower_limit_value": 0, "numeric_type": "Continuous", "unit_type": "Percent", "upper_limit_value": 1}}, "SimulationControl": {"SimulationControl 1": {"do_plant_sizing_calculation": "No", "do_system_sizing_calculation": "No", "do_zone_sizing_calculation": "Yes", "idf_max_extensible_fields": 0, "idf_max_fields": 5, "run_simulation_for_sizing_periods": "No", "run_simulation_for_weather_file_run_periods": "Yes"}}, "SizingPeriod:WeatherFileDays": {"ano": {"begin_day_of_month": 1, "begin_month": 1, "day_of_week_for_start_day": "Monday", "end_day_of_month": 31, "end_month": 12, "idf_max_extensible_fields": 0, "idf_max_fields": 8, "use_weather_file_daylight_saving_period": "No", "use_weather_file_rain_and_snow_indicators": "No"}}, "Timestep": {"Timestep 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "number_of_timesteps_per_hour": 12}}, "Version": {"Version 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "version_identifier": "9.0"}}, "WindowMaterial:SimpleGlazingSystem": {"glass_material": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "u_factor": 5.7, "solar_heat_gain_coefficient": 0.87}}, "DesignSpecification:OutdoorAir": {"SZ_room": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "outdoor_air_flow_per_person": 0.0075, "outdoor_air_flow_per_zone": 0, "outdoor_air_flow_per_zone_floor_area": 0, "outdoor_air_method": "Flow/Person"}}, "EnergyManagementSystem:Actuator": {"Control_HVAC": {"actuated_component_control_type": "Schedule Value", "actuated_component_type": "Schedule:Constant", "actuated_component_unique_name": "HVAC", "idf_max_extensible_fields": 0, "idf_max_fields": 4}, "Control_NV": {"actuated_component_control_type": "Schedule Value", "actuated_component_type": "Schedule:Constant", "actuated_component_unique_name": "VN", "idf_max_extensible_fields": 0, "idf_max_fields": 4}}, "EnergyManagementSystem:ProgramCallingManager": {"My HVAC Control": {"energyplus_model_calling_point": "BeginTimestepBeforePredictor", "idf_max_extensible_fields": 3, "idf_max_fields": 5, "programs": [{"program_name": "ems_program"}]}}, "EnergyManagementSystem:Sensor": {"occup_room": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "output_variable_or_output_meter_index_key_name": "people", "output_variable_or_output_meter_name": "People Occupant Count"}, "occup_livingroom_sensor": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "output_variable_or_output_meter_index_key_name": "livingroom_occup", "output_variable_or_output_meter_name": "Schedule Value"}, "Sensor_HVAC": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "output_variable_or_output_meter_index_key_name": "HVAC", "output_variable_or_output_meter_name": "Schedule Value"}, "T_air": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "output_variable_or_output_meter_index_key_name": "room", "output_variable_or_output_meter_name": "Zone Mean Air Temperature"}, "T_op": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "output_variable_or_output_meter_index_key_name": "room", "output_variable_or_output_meter_name": "Zone Operative Temperature"}, "T_out": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "output_variable_or_output_meter_index_key_name": "Environment", "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"}}, "Sizing:Zone": {"Sizing:Zone 1": {"cooling_design_air_flow_method": "DesignDay", "cooling_design_air_flow_rate": 0, "cooling_minimum_air_flow_fraction": 0, "design_specification_outdoor_air_object_name": "SZ_room", "heating_design_air_flow_method": "DesignDay", "heating_design_air_flow_rate": 0, "heating_maximum_air_flow_fraction": 0, "idf_max_extensible_fields": 0, "idf_max_fields": 23, "zone_cooling_design_supply_air_humidity_ratio": 0.0077, "zone_cooling_design_supply_air_temperature": 13, "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature", "zone_heating_design_supply_air_humidity_ratio": 0.0156, "zone_heating_design_supply_air_temperature": 50, "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature", "zone_or_zonelist_name": "room"}}, "ThermostatSetpoint:DualSetpoint": {"Termostato Dual Control": {"cooling_setpoint_temperature_schedule_name": "HVACTemplate-Always 23", "heating_setpoint_temperature_schedule_name": "HVACTemplate-Always 18", "idf_max_extensible_fields": 0, "idf_max_fields": 3}}, "ZoneControl:Thermostat": {"room Thermostat": {"control_1_name": "Termostato Dual Control", "control_1_object_type": "ThermostatSetpoint:DualSetpoint", "control_type_schedule_name": "HVACTemplate-Always 4", "idf_max_extensible_fields": 0, "idf_max_fields": 5, "zone_or_zonelist_name": "room"}}, "ZoneHVAC:EquipmentConnections": {"ZoneHVAC:EquipmentConnections 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 6, "zone_air_inlet_node_or_nodelist_name": "room Ideal Loads Supply Inlet", "zone_air_node_name": "room Zone Air Node", "zone_conditioning_equipment_list_name": "room Equipment", "zone_name": "room", "zone_return_air_node_or_nodelist_name": "room Return Outlet"}}, "ZoneHVAC:EquipmentList": {"room Equipment": {"equipment": [{"zone_equipment_cooling_sequence": 1, "zone_equipment_heating_or_no_load_sequence": 1, "zone_equipment_name": "room Ideal Loads Air System", "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "load_distribution_scheme": "SequentialLoad"}}, "ZoneHVAC:IdealLoadsAirSystem": {"room Ideal Loads Air System": {"availability_schedule_name": "HVAC", "cooling_limit": "NoLimit", "cooling_sensible_heat_ratio": 0.7, "dehumidification_control_type": "ConstantSensibleHeatRatio", "demand_controlled_ventilation_type": "None", "design_specification_outdoor_air_object_name": "SZ_room", "heat_recovery_type": "None", "heating_limit": "NoLimit", "humidification_control_type": "None", "idf_max_extensible_fields": 0, "idf_max_fields": 27, "latent_heat_recovery_effectiveness": 0.65, "maximum_heating_supply_air_humidity_ratio": 0.0156, "maximum_heating_supply_air_temperature": 50, "minimum_cooling_supply_air_humidity_ratio": 0.0077, "minimum_cooling_supply_air_temperature": 13, "outdoor_air_economizer_type": "NoEconomizer", "outdoor_air_inlet_node_name": "room Ideal Loads Outdoor Air Inlet", "sensible_heat_recovery_effectiveness": 0.7, "zone_supply_air_node_name": "room Ideal Loads Supply Inlet"}}, "Building": {"simula\\hive_12-04_floor1_roof1": {"north_axis": 0, "loads_convergence_tolerance_value": 0.04, "maximum_number_of_warmup_days": 25, "solar_distribution": "FullInteriorAndExteriorWithReflections", "temperature_convergence_tolerance_value": 0.4, "idf_max_extensible_fields": 0, "idf_max_fields": 8, "terrain": "City"}}, "SurfaceProperty:OtherSideConditionsModel": {"GroundCoupledOSCM": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "type_of_modeling": "GroundCoupledSurface"}}, "Site:GroundDomain:Slab": {"GroundDomain": {"aspect_ratio": 1, "evapotranspiration_ground_cover_parameter": 0.4, "geometric_mesh_coefficient": 1.6, "ground_domain_depth": 10, "horizontal_insulation": "No", "horizontal_insulation_extents": "Full", "idf_max_extensible_fields": 0, "idf_max_fields": 25, "mesh_density_parameter": 6, "perimeter_offset": 5, "simulation_timestep": "Timestep", "slab_boundary_condition_model_name": "GroundCoupledOSCM", "slab_location": "OnGrade", "soil_density": 1250, "soil_moisture_content_volume_fraction": 30, "soil_moisture_content_volume_fraction_at_saturation": 50, "soil_specific_heat": 1500, "soil_thermal_conductivity": 1.5, "undisturbed_ground_temperature_model_name": "FiniteDiff", "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:FiniteDifference", "vertical_insulation": "No"}}, "Site:GroundTemperature:Undisturbed:FiniteDifference": {"FiniteDiff": {"evapotranspiration_ground_cover_parameter": 0.4, "idf_max_extensible_fields": 0, "idf_max_fields": 7, "soil_density": 1250, "soil_moisture_content_volume_fraction": 30, "soil_moisture_content_volume_fraction_at_saturation": 50, "soil_specific_heat": 1500, "soil_thermal_conductivity": 1.5}}, "AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea": {"ela": {"air_mass_flow_exponent": 0.667, "discharge_coefficient": 1.76, "effective_leakage_area": 1.31, "reference_pressure_difference": 1.84, "idf_max_extensible_fields": 0, "idf_max_fields": 5}}, "FenestrationSurface:Detailed": {"window_0": {"building_surface_name": "wall-0", "construction_name": "glass_construction", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 5.247563319365366, "vertex_1_y_coordinate": 3.8699999997820003, "vertex_1_z_coordinate": 2.368033988749895, "vertex_2_x_coordinate": 5.247563319365366, "vertex_2_y_coordinate": 3.8699999997820003, "vertex_2_z_coordinate": 0.1319660112501051, "vertex_3_x_coordinate": 0.29243668094670605, "vertex_3_y_coordinate": 3.8699999997820003, "vertex_3_z_coordinate": 0.1319660112501051, "vertex_4_x_coordinate": 0.29243668094670605, "vertex_4_y_coordinate": 3.8699999997820003, "vertex_4_z_coordinate": 2.368033988749895, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_1": {"building_surface_name": "wall-1", "construction_name": "glass_construction", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 5.540000000312072, "vertex_1_y_coordinate": 0.5667483783721052, "vertex_1_z_coordinate": 2.1338834764831844, "vertex_2_x_coordinate": 5.540000000312072, "vertex_2_y_coordinate": 0.5667483783721052, "vertex_2_z_coordinate": 0.3661165235168157, "vertex_3_x_coordinate": 5.540000000312072, "vertex_3_y_coordinate": 3.303251621409895, "vertex_3_z_coordinate": 0.3661165235168157, "vertex_4_x_coordinate": 5.540000000312072, "vertex_4_y_coordinate": 3.303251621409895, "vertex_4_z_coordinate": 2.1338834764831844, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_2": {"building_surface_name": "wall-2", "construction_name": "glass_construction", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0.4524517265260979, "vertex_1_y_coordinate": 0, "vertex_1_z_coordinate": 2.2958250331675947, "vertex_2_x_coordinate": 0.4524517265260979, "vertex_2_y_coordinate": 0, "vertex_2_z_coordinate": 0.20417496683240555, "vertex_3_x_coordinate": 5.087548273785974, "vertex_3_y_coordinate": 0, "vertex_3_z_coordinate": 0.20417496683240555, "vertex_4_x_coordinate": 5.087548273785974, "vertex_4_y_coordinate": 0, "vertex_4_z_coordinate": 2.2958250331675947, "idf_max_extensible_fields": 0, "idf_max_fields": 22}}, "Shading:Building:Detailed": {"shading_0": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 4.869999999782, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 4.869999999782, "vertex_z_coordinate": 2.5}]}, "shading_1": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 6.040000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 3.8699999997820003, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 6.040000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}]}, "shading_2": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": -2, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 5.540000000312072, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 2.5}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": -2, "vertex_z_coordinate": 2.5}]}, "surrounding_shading_0": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": -10.0, "vertex_y_coordinate": 13.869999999782, "vertex_z_coordinate": 1.7632698070846498}, {"vertex_x_coordinate": -10.0, "vertex_y_coordinate": 13.869999999782, "vertex_z_coordinate": 0}, {"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": 13.869999999782, "vertex_z_coordinate": 0}, {"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": 13.869999999782, "vertex_z_coordinate": 1.7632698070846498}]}, "surrounding_shading_1": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": 13.869999999782, "vertex_z_coordinate": 5.773502691896257}, {"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": 13.869999999782, "vertex_z_coordinate": 0}, {"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": -10.0, "vertex_z_coordinate": 0}, {"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": -10.0, "vertex_z_coordinate": 5.773502691896257}]}, "surrounding_shading_2": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": -10, "vertex_z_coordinate": 3.6397023426620234}, {"vertex_x_coordinate": 15.540000000312073, "vertex_y_coordinate": -10, "vertex_z_coordinate": 0}, {"vertex_x_coordinate": -10.0, "vertex_y_coordinate": -10, "vertex_z_coordinate": 0}, {"vertex_x_coordinate": -10.0, "vertex_y_coordinate": -10, "vertex_z_coordinate": 3.6397023426620234}]}}, "ElectricEquipment": {"equipment_loads": {"design_level": 0, "design_level_calculation_method": "EquipmentLevel", "end_use_subcategory": "General", "fraction_latent": 0, "fraction_lost": 0, "fraction_radiant": 0.3, "idf_max_extensible_fields": 0, "idf_max_fields": 11, "schedule_name": "livingroom_equipment", "zone_or_zonelist_name": "room"}}, "AirflowNetwork:MultiZone:ExternalNode": {"Node_hive_3_wall-0": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_0_coef"}, "Node_hive_3_wall-2": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_2_coef"}, "Node_hive_3_wall-3": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_3_coef"}, "window_0_Node": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_0_coef"}, "window_1_Node": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_1_coef"}, "window_2_Node": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_2_coef"}, "door_Node": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "symmetric_wind_pressure_coefficient_curve": "No", "wind_angle_type": "Absolute", "wind_pressure_coefficient_curve_name": "side_3_coef"}}, "AirflowNetwork:MultiZone:Surface": {"Surface_hive_3_wall-0": {"external_node_name": "Node_hive_3_wall-0", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "ela", "surface_name": "hive_3_wall-0", "idf_max_extensible_fields": 0, "idf_max_fields": 12}, "Surface_hive_3_wall-2": {"external_node_name": "Node_hive_3_wall-2", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "ela", "surface_name": "hive_3_wall-2", "idf_max_extensible_fields": 0, "idf_max_fields": 12}, "Surface_hive_3_wall-3": {"external_node_name": "Node_hive_3_wall-3", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "ela", "surface_name": "hive_3_wall-3", "idf_max_extensible_fields": 0, "idf_max_fields": 12}, "AirflowNetwork:MultiZone:Surface 0": {"external_node_name": "window_0_Node", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "detailed_window", "surface_name": "window_0", "ventilation_control_mode": "Temperature", "ventilation_control_zone_temperature_setpoint_schedule_name": "Temp_setpoint", "venting_availability_schedule_name": "VN", "window_door_opening_factor_or_crack_factor": 0.5, "idf_max_extensible_fields": 0, "idf_max_fields": 12}, "AirflowNetwork:MultiZone:Surface 1": {"external_node_name": "window_1_Node", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "detailed_window", "surface_name": "window_1", "ventilation_control_mode": "Temperature", "ventilation_control_zone_temperature_setpoint_schedule_name": "Temp_setpoint", "venting_availability_schedule_name": "VN", "window_door_opening_factor_or_crack_factor": 0.45, "idf_max_extensible_fields": 0, "idf_max_fields": 12}, "AirflowNetwork:MultiZone:Surface 2": {"external_node_name": "window_2_Node", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "detailed_window", "surface_name": "window_2", "ventilation_control_mode": "Temperature", "ventilation_control_zone_temperature_setpoint_schedule_name": "Temp_setpoint", "venting_availability_schedule_name": "VN", "window_door_opening_factor_or_crack_factor": 0.7, "idf_max_extensible_fields": 0, "idf_max_fields": 12}, "AirflowNetwork:MultiZone:Surface Door": {"external_node_name": "door_Node", "indoor_and_outdoor_enthalpy_difference_upper_limit_for_minimum_venting_open_factor": 300000.0, "indoor_and_outdoor_temperature_difference_upper_limit_for_minimum_venting_open_factor": 100.0, "leakage_component_name": "detailed_door", "surface_name": "door", "ventilation_control_mode": "NoVent", "window_door_opening_factor_or_crack_factor": 1.0, "idf_max_extensible_fields": 0, "idf_max_fields": 12}}, "AirflowNetwork:MultiZone:WindPressureCoefficientValues": {"side_0_coef": {"airflownetwork_multizone_windpressurecoefficientarray_name": "ventos", "idf_max_extensible_fields": 0, "idf_max_fields": 14, "wind_pressure_coefficient_value_1": 0.6034594429810546, "wind_pressure_coefficient_value_2": 0.46892215236759016, "wind_pressure_coefficient_value_3": 0.12142642641869308, "wind_pressure_coefficient_value_4": -0.42266972348615145, "wind_pressure_coefficient_value_5": -0.6201488635497097, "wind_pressure_coefficient_value_6": -0.32716872077351034, "wind_pressure_coefficient_value_7": -0.27906316302771716, "wind_pressure_coefficient_value_8": -0.32716872077351034, "wind_pressure_coefficient_value_9": -0.6201488635497097, "wind_pressure_coefficient_value_10": -0.42266972348615145, "wind_pressure_coefficient_value_11": 0.12142642641869308, "wind_pressure_coefficient_value_12": 0.46892215236759016}, "side_1_coef": {"airflownetwork_multizone_windpressurecoefficientarray_name": "ventos", "idf_max_extensible_fields": 0, "idf_max_fields": 14, "wind_pressure_coefficient_value_1": -0.46097292790834077, "wind_pressure_coefficient_value_2": 0.11662989208769833, "wind_pressure_coefficient_value_3": 0.4685724778407286, "wind_pressure_coefficient_value_4": 0.6034594429810546, "wind_pressure_coefficient_value_5": 0.4685724778407286, "wind_pressure_coefficient_value_6": 0.11662989208769833, "wind_pressure_coefficient_value_7": -0.46097292790834077, "wind_pressure_coefficient_value_8": -0.7418750033611258, "wind_pressure_coefficient_value_9": -0.4551837949829857, "wind_pressure_coefficient_value_10": -0.45861997845268504, "wind_pressure_coefficient_value_11": -0.4551837949829857, "wind_pressure_coefficient_value_12": -0.7418750033611258}, "side_2_coef": {"airflownetwork_multizone_windpressurecoefficientarray_name": "ventos", "idf_max_extensible_fields": 0, "idf_max_fields": 14, "wind_pressure_coefficient_value_1": -0.27906316302771716, "wind_pressure_coefficient_value_2": -0.32716872077351034, "wind_pressure_coefficient_value_3": -0.6201488635497097, "wind_pressure_coefficient_value_4": -0.42266972348615145, "wind_pressure_coefficient_value_5": 0.12142642641869308, "wind_pressure_coefficient_value_6": 0.46892215236759016, "wind_pressure_coefficient_value_7": 0.6034594429810546, "wind_pressure_coefficient_value_8": 0.46892215236759016, "wind_pressure_coefficient_value_9": 0.12142642641869308, "wind_pressure_coefficient_value_10": -0.42266972348615145, "wind_pressure_coefficient_value_11": -0.6201488635497097, "wind_pressure_coefficient_value_12": -0.32716872077351034}, "side_3_coef": {"airflownetwork_multizone_windpressurecoefficientarray_name": "ventos", "idf_max_extensible_fields": 0, "idf_max_fields": 14, "wind_pressure_coefficient_value_1": -0.46097292790834077, "wind_pressure_coefficient_value_2": -0.7418750033611258, "wind_pressure_coefficient_value_3": -0.4551837949829857, "wind_pressure_coefficient_value_4": -0.45861997845268504, "wind_pressure_coefficient_value_5": -0.4551837949829857, "wind_pressure_coefficient_value_6": -0.7418750033611258, "wind_pressure_coefficient_value_7": -0.46097292790834077, "wind_pressure_coefficient_value_8": 0.11662989208769833, "wind_pressure_coefficient_value_9": 0.4685724778407286, "wind_pressure_coefficient_value_10": 0.6034594429810546, "wind_pressure_coefficient_value_11": 0.4685724778407286, "wind_pressure_coefficient_value_12": 0.11662989208769833}}, "EnergyManagementSystem:Program": {"ems_program": {"idf_max_extensible_fields": 22, "idf_max_fields": 23, "lines": [{"program_line": "SET T_Comf = ((T_op >= 26) || (T_op <= 16))"}, {"program_line": "IF ((occup_room > 0) && (T_Comf == 1))"}, {"program_line": "Set Control_HVAC = 1"}, {"program_line": "Set Control_NV = 0"}, {"program_line": "ELSEIF ((occup_room > 0) && (Sensor_HVAC > 0))"}, {"program_line": "Set Control_HVAC = 1"}, {"program_line": "Set Control_NV = 0"}, {"program_line": "ELSEIF (occup_room > 0)"}, {"program_line": "IF ((T_out<T_air) && (T_out>19))"}, {"program_line": "Set Control_HVAC = 0"}, {"program_line": "Set Control_NV = 1"}, {"program_line": "ELSEIF ((T_out>T_air) && (T_out>19))"}, {"program_line": "Set Control_HVAC = 0"}, {"program_line": "Set Control_NV = 0"}, {"program_line": "ELSEIF (T_out<19)"}, {"program_line": "Set Control_HVAC = 0"}, {"program_line": "Set Control_NV = 0"}, {"program_line": "ENDIF"}, {"program_line": "ELSEIF (occup_room == 0)"}, {"program_line": "Set Control_HVAC = 0"}, {"program_line": "Set Control_NV = 0"}, {"program_line": "ENDIF"}]}}}